<!doctype html><html lang=en class=no-js> <head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><meta name=author content="HPE Networking Tech Post"><link href=https://techpost.hpe.com/articles/liquid-cooling-the-inflection-point/article/ rel=canonical><link href=../../chiplets-the-inevitable-transition/article/ rel=prev><link href=../../flexible-memory-in-express5/article/ rel=next><link rel=icon href=../../../images/favicon.ico><meta name=generator content="mkdocs-1.6.1, mkdocs-material-9.6.9"><title>Liquid Cooling - The Inflection Point - Tech Post - Technical articles by HPE Networking</title><link rel=stylesheet href=../../../assets/stylesheets/main.4af4bdda.min.css><link rel=stylesheet href=../../../assets/stylesheets/palette.06af60db.min.css><link rel=stylesheet href=../../../vendor/katex/katex.min.css><link rel=stylesheet href=../../../vendor/glightbox/glightbox.min.css><link rel=stylesheet href=../../../stylesheets/extra.css><script>__md_scope=new URL("../../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script><script id=__analytics>function __md_analytics(){function e(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],e("js",new Date),e("config","G-MC1QNS9JDM"),document.addEventListener("DOMContentLoaded",(function(){document.forms.search&&document.forms.search.query.addEventListener("blur",(function(){this.value&&e("event","search",{search_term:this.value})}));document$.subscribe((function(){var t=document.forms.feedback;if(void 0!==t)for(var a of t.querySelectorAll("[type=submit]"))a.addEventListener("click",(function(a){a.preventDefault();var n=document.location.pathname,d=this.getAttribute("data-md-value");e("event","feedback",{page:n,data:d}),t.firstElementChild.disabled=!0;var r=t.querySelector(".md-feedback__note [data-md-value='"+d+"']");r&&(r.hidden=!1)})),t.hidden=!1})),location$.subscribe((function(t){e("config","G-MC1QNS9JDM",{page_path:t.pathname})}))}));var t=document.createElement("script");t.async=!0,t.src="https://www.googletagmanager.com/gtag/js?id=G-MC1QNS9JDM",document.getElementById("__analytics").insertAdjacentElement("afterEnd",t)}</script><script>"undefined"!=typeof __md_analytics&&__md_analytics()</script><meta property=og:title content="Liquid Cooling - The Inflection Point"><meta property=og:image content=https://techpost.hpe.com/articles/liquid-cooling-the-inflection-point/images/logo.png><meta property=og:type content=article><meta content=https://techpost.hpe.com/articles/liquid-cooling-the-inflection-point/article/ property=og:url><meta http-equiv=Content-Type content="text/html; charset=utf-8"><meta name=description content="In-depth technical articles written by engineers, for engineers, from HPE Networking."><meta name=keywords content="HPE, Juniper, networking, routing, technical articles, engineering"><meta name=hp_design_version content=hpe.1.0><meta name=lifecycle content=applied_use><meta name=robots content="follow, index"><meta name=segment content="Segment Neutral"><meta name=target_country content=ww><meta name=web_section_id content=R12412><script>
    var tpConfiguredSiteUrl = new URL("https://techpost.hpe.com");
    var tpSitePath = window.location.hostname === tpConfiguredSiteUrl.hostname
      ? tpConfiguredSiteUrl.pathname.replace(/\/$/, "")
      : "";
    var tpSiteUrl = window.location.origin + tpSitePath;
    var tpMenuUrl = tpSiteUrl + "/articles/menu/main/";

    // Single source of truth for the article taxonomy, shared by the HFWS
    // main-nav dropdown (below) and the menu-page category filter (js/extra.js).
    // Mirrors admin/app/config.yml `categories`.
    window.__TP_CATEGORIES__ = [
      {name: "Platforms / Line Cards Deepdive", subcategories: ["ACX7000 Series", "MX Series", "PTX Series", "QFX Series"]},
      {name: "Routing", subcategories: ["SRv6", "SR MPLS", "EVPN", "Various Routing Topics"]},
      {name: "Multicast Routing"},
      {name: "Scale and Convergence Tests"},
      {name: "Silicon / PFE / Memories"},
      {name: "JVD Juniper Validated Designs"},
      {name: "Forwarding, Load Balancing, Filtering"},
      {name: "Technology and Features"},
      {name: "BNG"},
      {name: "Security"},
      {name: "Power Topics"},
      {name: "Observability, Sampling, Telemetry, SNMP"},
      {name: "Apstra"},
      {name: "Virtual Routers"},
      {name: "Routing Director (ex-Paragon)"},
      {name: "AI for Networking for AI"},
      {name: "Various Other Topics"}
    ];

    // Every category deep-links to the menu page filtered by that category.
    var tpCategoryLinks = window.__TP_CATEGORIES__.map(function (cat) {
      return {
        title: cat.name,
        href: tpMenuUrl + "?category=" + encodeURIComponent(cat.name),
        newWindow: false,
        dataAnalyticsRegionId: "gmenu|HPE Techpost|" + cat.name
      };
    });

    window.HPEHF_CFG = {
      mainNav: {
        micrositeLogoArea: {
          logo: {
            href: tpSiteUrl + "/",
            title: "HPE Techpost",
            dataAnalyticsRegionId: "gmenu|HPE Techpost"
          },
          micrositeTitle: "Tech Post"
        },
        navLinks: [
          {title: "All articles", href: tpMenuUrl, newWindow: false, dataAnalyticsRegionId: "gmenu|HPE Techpost|All articles", navLinks: tpCategoryLinks},
          {title: "About us", href: tpSiteUrl + "/about/", newWindow: false, dataAnalyticsRegionId: "gmenu|HPE Techpost|About us"}
        ]
      },
      headerSearch: {
        placeholderText: "Search HPE Techpost",
        action: tpSiteUrl + "/search-results/",
        inputName: "q"
      }
    };
    window.__TP_SEARCH_INDEX_URL__ = tpSiteUrl + "/search/search_index.json";
    window.__TP_SITE_URL__ = tpSiteUrl;

    // Legacy deep links: PDF/EPUB used to live under /download/ on this site and
    // now live in Juniper/techpost-downloads. GitHub Pages serves this template
    // as the 404 page, so redirect those paths instead of showing "not found".
    (function () {
      var legacy = window.location.pathname.match(/^(?:\/[^/]+)?\/download\/([A-Za-z0-9._-]+\.(?:pdf|epub|png))$/);
      if (legacy) {
        window.location.replace("https://github.com/Juniper/techpost-downloads/raw/main/" + legacy[1]);
      }
    })();
  </script><script src=https://h50007.www5.hpe.com/hfws-static/js/framework/jquery/v-3-6-0/jquery.js></script><script src="https://h50007.www5.hpe.com/hfws/us/en/hpe/latest.r/root?contentType=js&hide_country_selector=true&color_scheme=dark&hide_cart=true&hide_sign_in=true&hide_cube_menu=true&hide_sitemap=true"></script><script src=https://www.hpe.com/global/metrics/easy/basic_measurement.js></script></head> <body dir=ltr data-md-color-scheme=default data-md-color-primary=custom data-md-color-accent=custom> <input class=md-toggle data-md-toggle=drawer type=checkbox id=__drawer autocomplete=off> <input class=md-toggle data-md-toggle=search type=checkbox id=__search autocomplete=off> <label class=md-overlay for=__drawer></label> <div data-md-component=skip> <a href=#liquid-cooling-the-inflection-point class=md-skip> Skip to content </a> </div> <div data-md-component=announce> </div> <div id=header class=hfws-header><!-- HFWS inserts its header here --></div> <header class=md-header data-md-component=header> <nav class="md-header__inner md-grid" aria-label=Header> <a href=../../.. title="Tech Post - Technical articles by HPE Networking" class="md-header__button md-logo" aria-label="Tech Post - Technical articles by HPE Networking" data-md-component=logo> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg> </a> <label class="md-header__button md-icon" for=__drawer> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg> </label> <div class=md-header__title data-md-component=header-title> <div class=md-header__ellipsis> <div class=md-header__topic> <span class=md-ellipsis> Tech Post - Technical articles by HPE Networking </span> </div> <div class=md-header__topic data-md-component=header-topic> <span class=md-ellipsis> Liquid Cooling - The Inflection Point </span> </div> </div> </div> <form class=md-header__option data-md-component=palette> <input class=md-option data-md-color-media data-md-color-scheme=default data-md-color-primary=custom data-md-color-accent=custom aria-hidden=true type=radio name=__palette id=__palette_0> </form> <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script> <label class="md-header__button md-icon" for=__search> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg> </label> <div class=md-search data-md-component=search role=dialog> <label class=md-search__overlay for=__search></label> <div class=md-search__inner role=search> <form class=md-search__form name=search> <input type=text class=md-search__input name=query aria-label=Search placeholder=Search autocapitalize=off autocorrect=off autocomplete=off spellcheck=false data-md-component=search-query required> <label class="md-search__icon md-icon" for=__search> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg> </label> <nav class=md-search__options aria-label=Search> <button type=reset class="md-search__icon md-icon" title=Clear aria-label=Clear tabindex=-1> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg> </button> </nav> <div class=md-search__suggest data-md-component=search-suggest></div> </form> <div class=md-search__output> <div class=md-search__scrollwrap tabindex=0 data-md-scrollfix> <div class=md-search-result data-md-component=search-result> <div class=md-search-result__meta> Initializing search </div> <ol class=md-search-result__list role=presentation></ol> </div> </div> </div> </div> </div> </nav> </header> <div class=md-container data-md-component=container> <main class=md-main data-md-component=main> <div class="md-main__inner md-grid"> <div class="md-sidebar md-sidebar--primary" data-md-component=sidebar data-md-type=navigation> <div class=md-sidebar__scrollwrap> <div class=md-sidebar__inner> <nav class="md-nav md-nav--primary md-nav--lifted" aria-label=Navigation data-md-level=0> <label class=md-nav__title for=__drawer> <a href=../../.. title="Tech Post - Technical articles by HPE Networking" class="md-nav__button md-logo" aria-label="Tech Post - Technical articles by HPE Networking" data-md-component=logo> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg> </a> Tech Post - Technical articles by HPE Networking </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../.. class=md-nav__link> <span class=md-ellipsis> Home </span> </a> </li> <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2 checked> <label class=md-nav__link for=__nav_2 id=__nav_2_label tabindex> <span class=md-ellipsis> All Articles </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_2_label aria-expanded=true> <label class=md-nav__title for=__nav_2> <span class="md-nav__icon md-icon"></span> All Articles </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../menu/main/ class=md-nav__link> <span class=md-ellipsis> Select a Techpost </span> </a> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_2> <label class=md-nav__link for=__nav_2_2 id=__nav_2_2_label tabindex=0> <span class=md-ellipsis> Platforms / Line Cards Deepdive </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_2_label aria-expanded=false> <label class=md-nav__title for=__nav_2_2> <span class="md-nav__icon md-icon"></span> Platforms / Line Cards Deepdive </label> <ul class=md-nav__list data-md-scrollfix> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_2_1> <label class=md-nav__link for=__nav_2_2_1 id=__nav_2_2_1_label tabindex=0> <span class=md-ellipsis> ACX7000 Series </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=3 aria-labelledby=__nav_2_2_1_label aria-expanded=false> <label class=md-nav__title for=__nav_2_2_1> <span class="md-nav__icon md-icon"></span> ACX7000 Series </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../acx-gen/article.md class=md-nav__link> <span class=md-ellipsis> ACX GEN </span> </a> </li> <li class=md-nav__item> <a href=../../building-the-acx7000-series-the-pfe/article/ class=md-nav__link> <span class=md-ellipsis> Building the ACX7000 Series - the PFE </span> </a> </li> <li class=md-nav__item> <a href=../../acx7100-deepdive/article/ class=md-nav__link> <span class=md-ellipsis> ACX7100 Routers Deepdive </span> </a> </li> <li class=md-nav__item> <a href=../../acx-7020-routers-deepdive/article/ class=md-nav__link> <span class=md-ellipsis> ACX7020 Routers Deepdive </span> </a> </li> <li class=md-nav__item> <a href=../../zr-optics-in-acx7100-32c/article/ class=md-nav__link> <span class=md-ellipsis> ZR/ZR+ Coherent Optics in ACX7100-32C </span> </a> </li> <li class=md-nav__item> <a href=../../acx7024-deepdive/article/ class=md-nav__link> <span class=md-ellipsis> ACX7024 Deepdive </span> </a> </li> <li class=md-nav__item> <a href=../../evpn-mac-vrf-validation-on-acx7000/article/ class=md-nav__link> <span class=md-ellipsis> ACX7100/ACX7509 Validation - EVPN MAC-VRF </span> </a> </li> <li class=md-nav__item> <a href=../../evpn-vpws-validation-on-acx7000/article/ class=md-nav__link> <span class=md-ellipsis> ACX7100/ACX7509 Validation - EVPN-VPWS </span> </a> </li> <li class=md-nav__item> <a href=../../l3vpn-validation-on-acx7000/article/ class=md-nav__link> <span class=md-ellipsis> ACX7100/ACX7509 Validation - L3VPN/6VPE </span> </a> </li> <li class=md-nav__item> <a href=../../acx7509-deepdive/article/ class=md-nav__link> <span class=md-ellipsis> ACX7509 Deepdive </span> </a> </li> <li class=md-nav__item> <a href=../../l2vpn-validation-on-acx7000/article/ class=md-nav__link> <span class=md-ellipsis> ACX7100/ACX7509 Validation - L2VPN </span> </a> </li> <li class=md-nav__item> <a href=../../acx7000-vpls-validation/article/ class=md-nav__link> <span class=md-ellipsis> ACX7100/ACX7509 Validation - VPLS </span> </a> </li> <li class=md-nav__item> <a href=../../acx7000-l2-mac-scale-and-learning-rate/article/ class=md-nav__link> <span class=md-ellipsis> ACX7100/ACX7509 Validation - L2MAC Learning Rate </span> </a> </li> <li class=md-nav__item> <a href=../../acx7000-erspan-and-port-mirroring/article/ class=md-nav__link> <span class=md-ellipsis> ACX7000 ERSPAN and Port Mirroring </span> </a> </li> <li class=md-nav__item> <a href=../../saving-power-on-acx7000-series/article/ class=md-nav__link> <span class=md-ellipsis> Saving Power on ACX7000 </span> </a> </li> <li class=md-nav__item> <a href=../../acx7000-hardware-profiles/article/ class=md-nav__link> <span class=md-ellipsis> ACX7000 Hardware Profiles </span> </a> </li> <li class=md-nav__item> <a href=../../everything-about-acx7000/article/ class=md-nav__link> <span class=md-ellipsis> Everything You Always Wanted to Know about ACX7000 </span> </a> </li> <li class=md-nav__item> <a href=../../introducing-the-acx7024x/article/ class=md-nav__link> <span class=md-ellipsis> Introducing the ACX7024X </span> </a> </li> <li class=md-nav__item> <a href=../../port-mirroring-on-the-acx7000-series/article/ class=md-nav__link> <span class=md-ellipsis> Port Mirroring on the Acx7000 Series </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_2_2> <label class=md-nav__link for=__nav_2_2_2 id=__nav_2_2_2_label tabindex=0> <span class=md-ellipsis> MX Series </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=3 aria-labelledby=__nav_2_2_2_label aria-expanded=false> <label class=md-nav__title for=__nav_2_2_2> <span class="md-nav__icon md-icon"></span> MX Series </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../mx304-deepdive/article/ class=md-nav__link> <span class=md-ellipsis> MX304 Deepdive </span> </a> </li> <li class=md-nav__item> <a href=../../mx304-fib-install-rate/article/ class=md-nav__link> <span class=md-ellipsis> MX304 FIB Install Rate </span> </a> </li> <li class=md-nav__item> <a href=../../bng-on-mpc10e/article/ class=md-nav__link> <span class=md-ellipsis> BNG on MPC10 </span> </a> </li> <li class=md-nav__item> <a href=../../boosting-route-scale-and-performance-with-junos/article/ class=md-nav__link> <span class=md-ellipsis> Boosting Route Scale and Performance with JunOS </span> </a> </li> <li class=md-nav__item> <a href=../../operating-1tbps-firewall-scale-out-system/article/ class=md-nav__link> <span class=md-ellipsis> Operating 1Tbps MX304/SRX4600 Firewall Scale-Out System </span> </a> </li> <li class=md-nav__item> <a href=../../from-sflow-to-imon-sampling-on-mx10k-platforms/article/ class=md-nav__link> <span class=md-ellipsis> From sFlow to IMON Flow Sampling on MX10K Platforms </span> </a> </li> <li class=md-nav__item> <a href=../../junos-symmetrical-load-balancing/article/ class=md-nav__link> <span class=md-ellipsis> Junos Symmetrical Load Balancing </span> </a> </li> <li class=md-nav__item> <a href=../../map-t-with-junos/article/ class=md-nav__link> <span class=md-ellipsis> MAP-T with Junos </span> </a> </li> <li class=md-nav__item> <a href=../../fast-lookup-tuple-an-innovative-filtering-feature/article/ class=md-nav__link> <span class=md-ellipsis> Fast Lookup Tuple - an Innovative Filtering Feature </span> </a> </li> <li class=md-nav__item> <a href=../../trio-6-packet-walkthrough/article/ class=md-nav__link> <span class=md-ellipsis> Trio 6 Packet Walkthrough </span> </a> </li> <li class=md-nav__item> <a href=../../mx10000-lc4800-deepdive/article/ class=md-nav__link> <span class=md-ellipsis> MX10000 LC4800 Deepdive </span> </a> </li> <li class=md-nav__item> <a href=../../filter-based-forwarding-on-mx/article/ class=md-nav__link> <span class=md-ellipsis> Filter-Based Forwarding on MX </span> </a> </li> <li class=md-nav__item> <a href=../../mx10000-lc4802-deepdive/article/ class=md-nav__link> <span class=md-ellipsis> MX10000 LC4802 Deepdive </span> </a> </li> <li class=md-nav__item> <a href=../../packet-filtering-on-juniper-silicon/article/ class=md-nav__link> <span class=md-ellipsis> Differentiate with Filters </span> </a> </li> <li class=md-nav__item> <a href=../../mx301-deepdive/article/ class=md-nav__link> <span class=md-ellipsis> MX301 Deepdive </span> </a> </li> <li class=md-nav__item> <a href=../../inline-ipsec-on-mx-series/article/ class=md-nav__link> <span class=md-ellipsis> Inline IPSec on MX Series </span> </a> </li> <li class=md-nav__item> <a href=../../mx301-high-performance-flowspec-without-compromise/article/ class=md-nav__link> <span class=md-ellipsis> MX301 High-Performance FlowSpec Without Compromise </span> </a> </li> <li class=md-nav__item> <a href=../../mx301-a-powerful-filtering-gateway/article/ class=md-nav__link> <span class=md-ellipsis> MX301 A Powerful Filtering Gateway </span> </a> </li> <li class=md-nav__item> <a href=../../next-generation-port-extender-ngpe/article/ class=md-nav__link> <span class=md-ellipsis> Next Generation Port Extender (NGPE) The Right Interface Speed on the Right Box, for the AI Era </span> </a> </li> <li class=md-nav__item> <a href=../../wan-macsec-inline-throughput-testing-on-mx-series/article/ class=md-nav__link> <span class=md-ellipsis> WAN MACsec Inline Throughput Testing on MX Series </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_2_3> <label class=md-nav__link for=__nav_2_2_3 id=__nav_2_2_3_label tabindex=0> <span class=md-ellipsis> PTX Series </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=3 aria-labelledby=__nav_2_2_3_label aria-expanded=false> <label class=md-nav__title for=__nav_2_2_3> <span class="md-nav__icon md-icon"></span> PTX Series </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../express-4-filters-foundation/article/ class=md-nav__link> <span class=md-ellipsis> Express 4 Filters - Foundation </span> </a> </li> <li class=md-nav__item> <a href=../../layer-3-solution-for-the-cdn-gateway/article/ class=md-nav__link> <span class=md-ellipsis> Layer 3 Solution for CDN Gateway </span> </a> </li> <li class=md-nav__item> <a href=../../ptx-fib-compression/article/ class=md-nav__link> <span class=md-ellipsis> PTX FIB Compression </span> </a> </li> <li class=md-nav__item> <a href=../../ptx10001-36mr-l2-circuit-scale/article/ class=md-nav__link> <span class=md-ellipsis> PTX10001-36MR L2 Circuit Scale </span> </a> </li> <li class=md-nav__item> <a href=../../ptx10001-36mr-introduction/article/ class=md-nav__link> <span class=md-ellipsis> PTX10001-36MR Introduction </span> </a> </li> <li class=md-nav__item> <a href=../../ptx10001-36mr-fib-install-rate/article/ class=md-nav__link> <span class=md-ellipsis> FIB programming speed validation - PTX10001-36MR </span> </a> </li> <li class=md-nav__item> <a href=../../ptx10001-36mr-fib-install-rate/article/ class=md-nav__link> <span class=md-ellipsis> FIB programming speed validation - PTX10001-36MR </span> </a> </li> <li class=md-nav__item> <a href=../../evpn-eline-on-ptx10k-platforms/article/ class=md-nav__link> <span class=md-ellipsis> EVPN E-Line on PTX10k platforms </span> </a> </li> <li class=md-nav__item> <a href=../../saving-energy-on-ptx-with-pfe-power-off/article/ class=md-nav__link> <span class=md-ellipsis> Saving Energy on PTX with PFE Power Off </span> </a> </li> <li class=md-nav__item> <a href=../../ptx10000-power-optimization/article/ class=md-nav__link> <span class=md-ellipsis> Features Saving Power on PTX10000 </span> </a> </li> <li class=md-nav__item> <a href=../../evpn-vxlan-oism-on-ptx-routers/article/ class=md-nav__link> <span class=md-ellipsis> Guide to the EVPN VXLAN-based OISM on PTX </span> </a> </li> <li class=md-nav__item> <a href=../../monitoring-ptx-power-environments-with-telemetry/article/ class=md-nav__link> <span class=md-ellipsis> Monitoring PTX Power and Environmentﾕs KPI through Telemetry </span> </a> </li> <li class=md-nav__item> <a href=../../express-5-overview/article/ class=md-nav__link> <span class=md-ellipsis> Express 5 Overview </span> </a> </li> <li class=md-nav__item> <a href=../../introducing-ptx10002-36qdd/article/ class=md-nav__link> <span class=md-ellipsis> PTX10002-36QDD Hardware Deepdive </span> </a> </li> <li class=md-nav__item> <a href=../../flexible-packet-processing-pipelines/article/ class=md-nav__link> <span class=md-ellipsis> Flexible pipeline </span> </a> </li> <li class=md-nav__item> <a href=../../flex-offset-filters-in-express5/article/ class=md-nav__link> <span class=md-ellipsis> Flex Offset Filters in Express5 </span> </a> </li> <li class=md-nav__item> <a href=../../fib-scale-in-express5/article/ class=md-nav__link> <span class=md-ellipsis> FIB Scale in Express5 </span> </a> </li> <li class=md-nav__item> <a href=../../srv6-in-ptx-express-5/article/ class=md-nav__link> <span class=md-ellipsis> SRv6 in PTX Express 5 </span> </a> </li> <li class=md-nav__item> <a href=../../bier-mvpn-in-ptx-express-5/article/ class=md-nav__link> <span class=md-ellipsis> BIER + MVPN in PTX Express 5 </span> </a> </li> <li class=md-nav__item> <a href=../../eantc-bier-interop-testing-on-ptx10002-36qdd/article/ class=md-nav__link> <span class=md-ellipsis> EANTC BIER InterOp Testing on PTX10002-36QDD </span> </a> </li> <li class=md-nav__item> <a href=../../fib-install-rate-in-ptx-express5/article/ class=md-nav__link> <span class=md-ellipsis> FIB Install Rate in PTX Express5 </span> </a> </li> <li class=md-nav__item> <a href=../../introducing-express5-in-ptx10k-chassis/article/ class=md-nav__link> <span class=md-ellipsis> Introducing Express5 in PTX10K Chassis </span> </a> </li> <li class=md-nav__item> <a href=../../training-over-50km-800ge-links-with-ptx-routers/article/ class=md-nav__link> <span class=md-ellipsis> Training over 50km 800GE Links with PTX Routers </span> </a> </li> <li class=md-nav__item> <a href=../../introducing-ptx12000-chassis/article/ class=md-nav__link> <span class=md-ellipsis> Introducing PTX12000 Chassis </span> </a> </li> <li class=md-nav__item> <a href=../../juniper-ptx-routers-in-front-end-network/article/ class=md-nav__link> <span class=md-ellipsis> Juniper PTX Routers in Front-End Network </span> </a> </li> <li class=md-nav__item> <a href=../../dci-edge-for-ai-front-end-clusters-part3/article/ class=md-nav__link> <span class=md-ellipsis> DCI Edge for AI Front End Clusters with Juniper PTX </span> </a> </li> <li class=md-nav__item> <a href=../../introducing-the-ptx10002-60mr/article/ class=md-nav__link> <span class=md-ellipsis> Introducing the PTX10002-60MR </span> </a> </li> <li class=md-nav__item> <a href=../../rethinking-fabric-redundancy/article/ class=md-nav__link> <span class=md-ellipsis> Fabric Design and Redundancy </span> </a> </li> <li class=md-nav__item> <a href=../../ptx12008-fabric-topology/article/ class=md-nav__link> <span class=md-ellipsis> Deepdive in the Fabric Topology </span> </a> </li> <li class=md-nav__item> <a href=../../self-healing-and-recovery-mechanisms-for-ptx12008/article/ class=md-nav__link> <span class=md-ellipsis> Self Healing and Recovery Mechanisms For PTX12008 </span> </a> </li> <li class=md-nav__item> <a href=../../navigating-the-ptx12008-lcd-module/article/ class=md-nav__link> <span class=md-ellipsis> Navigating the Front Panel Display </span> </a> </li> <li class=md-nav__item> <a href=../../ptx12008-power-distribution-and-optimization/article/ class=md-nav__link> <span class=md-ellipsis> PTX12008 Power Distribution and Optimization </span> </a> </li> <li class=md-nav__item> <a href=../../introducing-the-ptx10002-36cd/article/ class=md-nav__link> <span class=md-ellipsis> Introducing the PTX10002-36CD </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_2_4> <label class=md-nav__link for=__nav_2_2_4 id=__nav_2_2_4_label tabindex=0> <span class=md-ellipsis> QFX Series </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=3 aria-labelledby=__nav_2_2_4_label aria-expanded=false> <label class=md-nav__title for=__nav_2_2_4> <span class="md-nav__icon md-icon"></span> QFX Series </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../from-qfx5100-to-qfx5120/article/ class=md-nav__link> <span class=md-ellipsis> From QFX5100 to QFX5120 </span> </a> </li> <li class=md-nav__item> <a href=../../qfx5k-series-switches-packet-buffer-architecture/article/ class=md-nav__link> <span class=md-ellipsis> QFX5K-Series Switches Packet Buffer Architecture </span> </a> </li> <li class=md-nav__item> <a href=../../microburst-detection-and-avoidance-on-qfx5k/article/ class=md-nav__link> <span class=md-ellipsis> Microburst Detection and Avoidance on QFX5k </span> </a> </li> <li class=md-nav__item> <a href=../../industry-first-16t-liquid-cooled-sw-qfx5250-64oe-l/article/ class=md-nav__link> <span class=md-ellipsis> Industry First 1.6T Liquid Cooled Switch QFX5250-64OE-L </span> </a> </li> <li class=md-nav__item> <a href=../../control-and-data-plane-traffic-capture-on-qfx-swit/article/ class=md-nav__link> <span class=md-ellipsis> Control and Data Plane Traffic Capture on QFX Switches </span> </a> </li> <li class=md-nav__item> <a href=../../orv3-compliant-qfx-series-switches/article/ class=md-nav__link> <span class=md-ellipsis> ORv3 Compliant QFX Series Switches </span> </a> </li> <li class=md-nav__item> <a href=../../introducing-the-qfx5140/article/ class=md-nav__link> <span class=md-ellipsis> Introducing the QFX5140 </span> </a> </li> </ul> </nav> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_3> <label class=md-nav__link for=__nav_2_3 id=__nav_2_3_label tabindex=0> <span class=md-ellipsis> Routing </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_3_label aria-expanded=false> <label class=md-nav__title for=__nav_2_3> <span class="md-nav__icon md-icon"></span> Routing </label> <ul class=md-nav__list data-md-scrollfix> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_3_1> <label class=md-nav__link for=__nav_2_3_1 id=__nav_2_3_1_label tabindex=0> <span class=md-ellipsis> SRv6 </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=3 aria-labelledby=__nav_2_3_1_label aria-expanded=false> <label class=md-nav__title for=__nav_2_3_1> <span class="md-nav__icon md-icon"></span> SRv6 </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../srv6-basics-locator-and-end-sids/article/ class=md-nav__link> <span class=md-ellipsis> SRv6 basic - SRv6 locator and End SIDs </span> </a> </li> <li class=md-nav__item> <a href=../../l3vpn-over-srv6/article/ class=md-nav__link> <span class=md-ellipsis> L3VPN over SRv6 </span> </a> </li> <li class=md-nav__item> <a href=../../srv6-summarization/article/ class=md-nav__link> <span class=md-ellipsis> SRv6 locator summarization </span> </a> </li> <li class=md-nav__item> <a href=../../srv6-sid-encoding-and-transposition/article/ class=md-nav__link> <span class=md-ellipsis> SRv6 SID Encoding and Transposition </span> </a> </li> <li class=md-nav__item> <a href=../../srv6-l3vpn-inter-as-option-c/article/ class=md-nav__link> <span class=md-ellipsis> SRv6 L3VPN Inter-AS Option-C </span> </a> </li> <li class=md-nav__item> <a href=../../link-slicing-with-mpls-and-srv6-underlays/article/ class=md-nav__link> <span class=md-ellipsis> Link Slicing with MPLS and SRv6 Underlays </span> </a> </li> <li class=md-nav__item> <a href=../../link-slicing-with-mpls-and-srv6-underlays-part-2/article/ class=md-nav__link> <span class=md-ellipsis> Link Slicing with MPLS and SRv6 Underlays Part 2 </span> </a> </li> <li class=md-nav__item> <a href=../../srv6-micro-sid-basics/article/ class=md-nav__link> <span class=md-ellipsis> SRv6 Micro-SID (uSID) Basics </span> </a> </li> <li class=md-nav__item> <a href=../../l3vpn-over-srv6-with-jcnr/article/ class=md-nav__link> <span class=md-ellipsis> L3VPN over SRv6 with JCNR </span> </a> </li> <li class=md-nav__item> <a href=../../srv6-static-lsps/article/ class=md-nav__link> <span class=md-ellipsis> SRv6 Explicit LSPs </span> </a> </li> <li class=md-nav__item> <a href=../../inter-as-option-c-with-srv6-usid/article/ class=md-nav__link> <span class=md-ellipsis> Stitching Two Worlds IPv4 L3VPN InterAS (Option C) over an IPv6 Only SRv6 uSID Core </span> </a> </li> <li class=md-nav__item> <a href=../../dynamic-srv6-te-tunnels-in-a-multi-domain-network/article/ class=md-nav__link> <span class=md-ellipsis> Dynamic SRv6 TE Tunnels in a Multi-Domain Network </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_3_2> <label class=md-nav__link for=__nav_2_3_2 id=__nav_2_3_2_label tabindex=0> <span class=md-ellipsis> SR MPLS </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=3 aria-labelledby=__nav_2_3_2_label aria-expanded=false> <label class=md-nav__title for=__nav_2_3_2> <span class="md-nav__icon md-icon"></span> SR MPLS </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../../build.md class=md-nav__link> <span class=md-ellipsis> Under construction </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_3_3> <label class=md-nav__link for=__nav_2_3_3 id=__nav_2_3_3_label tabindex=0> <span class=md-ellipsis> EVPN </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=3 aria-labelledby=__nav_2_3_3_label aria-expanded=false> <label class=md-nav__title for=__nav_2_3_3> <span class="md-nav__icon md-icon"></span> EVPN </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../vpls-to-evpn-vpls-seamless-migration-on-mx-routers/article/ class=md-nav__link> <span class=md-ellipsis> VPLS (LDP/BGP) to EVPN migration </span> </a> </li> <li class=md-nav__item> <a href=../../srx-evpnvxlan-t5-oipsec/article/ class=md-nav__link> <span class=md-ellipsis> SRX EVPN/VXLAN T5 oIPSEC </span> </a> </li> <li class=md-nav__item> <a href=../../evpn-on-a-stick/article/ class=md-nav__link> <span class=md-ellipsis> EVPN on the Stick </span> </a> </li> <li class=md-nav__item> <a href=../../l2-metro-ring-access-with-evpn-elan/article/ class=md-nav__link> <span class=md-ellipsis> L2 Metro Ring-Access With EVPN-ELAN </span> </a> </li> <li class=md-nav__item> <a href=../../bng-chassis-redundancy-with-dhcp-and-evpn-vpws/article/ class=md-nav__link> <span class=md-ellipsis> BNG Chassis Redundancy with DHCP Active Lease Query and EVPN VPWS </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_3_4> <label class=md-nav__link for=__nav_2_3_4 id=__nav_2_3_4_label tabindex=0> <span class=md-ellipsis> Various Routing Topics </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=3 aria-labelledby=__nav_2_3_4_label aria-expanded=false> <label class=md-nav__title for=__nav_2_3_4> <span class="md-nav__icon md-icon"></span> Various Routing Topics </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../seamless-mpls-ldp-with-ospf/article/ class=md-nav__link> <span class=md-ellipsis> Seamless MPLS LDP-Signaled with OSPF IGP Underlay </span> </a> </li> <li class=md-nav__item> <a href=../../inter-domain-on-demand-sr-te-lsps-with-bgp-ls/article/ class=md-nav__link> <span class=md-ellipsis> Inter-domain On-demand SR-TE LSPs with BGP-LS </span> </a> </li> <li class=md-nav__item> <a href=../../bgp-rib-sharding/article/ class=md-nav__link> <span class=md-ellipsis> BGP RIB Sharding </span> </a> </li> <li class=md-nav__item> <a href=../../sizing-router-buffers/article/ class=md-nav__link> <span class=md-ellipsis> Sizing Router Buffers - Small is the New Big </span> </a> </li> <li class=md-nav__item> <a href=../../new-subscriber-qos-for-next-generation-broadband/article/ class=md-nav__link> <span class=md-ellipsis> New Subscriber QOS for Next Generation Broadband </span> </a> </li> <li class=md-nav__item> <a href=../../bgp-ct-interop-demo-eantc2023/article/ class=md-nav__link> <span class=md-ellipsis> BGP CT Interop Demo EANTC2023 </span> </a> </li> <li class=md-nav__item> <a href=../../bgp-flowspec-exclude-interfaces-express2-platforms/article/ class=md-nav__link> <span class=md-ellipsis> BGP FlowSpec ﾒExclude Interfacesﾓ on Express2 Platforms </span> </a> </li> <li class=md-nav__item> <a href=../../optimizing-power-consumption-in-high-end-routers/article/ class=md-nav__link> <span class=md-ellipsis> Optimizing Power Consumption in High-End Routers </span> </a> </li> <li class=md-nav__item> <a href=../../bgp-ct-use-cases/article/ class=md-nav__link> <span class=md-ellipsis> BGP CT Use-Cases </span> </a> </li> <li class=md-nav__item> <a href=../../mastering-bgp-pic-on-junos/article/ class=md-nav__link> <span class=md-ellipsis> Mastering BGP PIC on JUNOS </span> </a> </li> <li class=md-nav__item> <a href=../../bgp-link-bandwidth-with-junos/article/ class=md-nav__link> <span class=md-ellipsis> BGP Link-Bandwidth with JunOS </span> </a> </li> <li class=md-nav__item> <a href=../../scalable-bgp-route-reflector/article/ class=md-nav__link> <span class=md-ellipsis> Scalable BGP Route-Reflector </span> </a> </li> <li class=md-nav__item> <a href=../../bier-introduction-and-underlay/article/ class=md-nav__link> <span class=md-ellipsis> BIER Introduction and Underlay </span> </a> </li> <li class=md-nav__item> <a href=../../bgp-minimum-ecmp/article/ class=md-nav__link> <span class=md-ellipsis> BGP Minimum ECMP </span> </a> </li> <li class=md-nav__item> <a href=../../bier-table-lookup/article/ class=md-nav__link> <span class=md-ellipsis> BIER Table Lookup </span> </a> </li> <li class=md-nav__item> <a href=../../secure-virtual-csr-solution-with-jcnr-and-csrx/article/ class=md-nav__link> <span class=md-ellipsis> Secure Virtual Cell Site Router Solution with JCNR and cSRX </span> </a> </li> <li class=md-nav__item> <a href=../../bier-overlay/article/ class=md-nav__link> <span class=md-ellipsis> BIER Overlay </span> </a> </li> <li class=md-nav__item> <a href=../../l3vpn-to-global-rib-leaking/article/ class=md-nav__link> <span class=md-ellipsis> L3VPN to Global RIB Leaking </span> </a> </li> <li class=md-nav__item> <a href=../../navigating-the-shadows-of-dark-fiber-connectivity/article/ class=md-nav__link> <span class=md-ellipsis> Navigating the Shadows of Dark Fiber Connectivity </span> </a> </li> <li class=md-nav__item> <a href=../../monitoring-pfe-resources-on-evo-routers/article/ class=md-nav__link> <span class=md-ellipsis> Monitoring PFE Resources on EVO Routers </span> </a> </li> <li class=md-nav__item> <a href=../../sr-tactical-traffic-engineering-in-junos/article/ class=md-nav__link> <span class=md-ellipsis> SR Tactical Traffic Engineering in Junos </span> </a> </li> <li class=md-nav__item> <a href=../../bng-cups-controller-and-geographical-redundancy/article/ class=md-nav__link> <span class=md-ellipsis> BNG CUPS Controller and Geographical Redundancy </span> </a> </li> <li class=md-nav__item> <a href=../../migrating-from-ospf-ldp-to-ospf-sr-mpls/article/ class=md-nav__link> <span class=md-ellipsis> Migrating from OSPF/LDP to OSPF/SR-MPLS </span> </a> </li> <li class=md-nav__item> <a href=../../sr-te-lsps-through-a-multi-domain-network/article/ class=md-nav__link> <span class=md-ellipsis> SR-TE LSPs Through a Multi-Domain Network </span> </a> </li> <li class=md-nav__item> <a href=../../hybrid-mnha-with-ebgp/article/ class=md-nav__link> <span class=md-ellipsis> Hybrid MNHA with eBGP </span> </a> </li> <li class=md-nav__item> <a href=../../wholistic-design-approach-for-mpls-backbone-cos/article/ class=md-nav__link> <span class=md-ellipsis> Wholistic Design Approach for MPLS Backbone Class of Service </span> </a> </li> <li class=md-nav__item> <a href=../../mist-cradle-point-and-site-to-site-ipsec-tunnels/article/ class=md-nav__link> <span class=md-ellipsis> Mist Cradle Point and Site-to-Site IPSec Tunnels an SRX Perspective </span> </a> </li> <li class=md-nav__item> <a href=../../class-based-forwarding-over-rsvp-lsps-design/article/ class=md-nav__link> <span class=md-ellipsis> Class Based Forwarding over RSVP LSPs Design Consideration </span> </a> </li> <li class=md-nav__item> <a href=../../fbf-cbf-te-for-outstanding-services/article/ class=md-nav__link> <span class=md-ellipsis> FBF/CBF - Traffic-Engineering for Outstanding Services </span> </a> </li> <li class=md-nav__item> <a href=../../adaptive-resource-control-in-te-networks/article/ class=md-nav__link> <span class=md-ellipsis> Adaptive Resource Control in TE Networks </span> </a> </li> <li class=md-nav__item> <a href=../../adaptive-resource-control-with-container-lsps/article/ class=md-nav__link> <span class=md-ellipsis> Adaptive Resource Control with Container LSPs </span> </a> </li> <li class=md-nav__item> <a href=../../experience-first-networking-by-routing-active-test/article/ class=md-nav__link> <span class=md-ellipsis> Experience-First Networking By Routing Active Testing </span> </a> </li> <li class=md-nav__item> <a href=../../introduction-to-treedn/article/ class=md-nav__link> <span class=md-ellipsis> TreeDN - The Fix for Catastrophically Successful Live Streaming Events </span> </a> </li> <li class=md-nav__item> <a href=../../large-enterprises-wan-landscape-in-ai-era/article/ class=md-nav__link> <span class=md-ellipsis> Large Enterprises WAN Landscape </span> </a> </li> <li class=md-nav__item> <a href=../../optimize-your-network-with-routing-director/article/ class=md-nav__link> <span class=md-ellipsis> Optimize your Network with Routing Director </span> </a> </li> <li class=md-nav__item> <a href=../../map-e-with-junos-os/article/ class=md-nav__link> <span class=md-ellipsis> MAP-E </span> </a> </li> <li class=md-nav__item> <a href=../../mastering-local-as-default-mode/article/ class=md-nav__link> <span class=md-ellipsis> Mastering Local AS - Default mode </span> </a> </li> <li class=md-nav__item> <a href=../../mastering-local-as-alias-mode/article/ class=md-nav__link> <span class=md-ellipsis> Mastering Local AS - Alias mode </span> </a> </li> <li class=md-nav__item> <a href=../../mastering-local-as-private-mode/article/ class=md-nav__link> <span class=md-ellipsis> Mastering Local AS - Private mode </span> </a> </li> <li class=md-nav__item> <a href=../../mastering-local-as-no-prepend-global-as/article/ class=md-nav__link> <span class=md-ellipsis> Mastering Local AS - No-prepend-global-AS mode </span> </a> </li> <li class=md-nav__item> <a href=../../mastering-local-as-private-no-prepend-global-as/article/ class=md-nav__link> <span class=md-ellipsis> Mastering Local AS - Private No-prepend-global-AS mode </span> </a> </li> <li class=md-nav__item> <a href=../../jcnr-and-topology-independent-loop-free-alternates/article/ class=md-nav__link> <span class=md-ellipsis> JCNR and Topology-Independent Loop-Free Alternates (TI-LFA) </span> </a> </li> <li class=md-nav__item> <a href=../../enhancing-route-manipulation/article/ class=md-nav__link> <span class=md-ellipsis> Enhancing Route Manipulation </span> </a> </li> <li class=md-nav__item> <a href=../../state-signaling-and-the-cost-of-simplification/article/ class=md-nav__link> <span class=md-ellipsis> State, Signaling, and the Cost of Simplified Narratives </span> </a> </li> <li class=md-nav__item> <a href=../../mnha-ipsec-and-multiple-routing-instances/article/ class=md-nav__link> <span class=md-ellipsis> INET.0 – What? MNHA, IPSec and Multiple Routing Instances </span> </a> </li> <li class=md-nav__item> <a href=../../testing-bgp-roles-rfc-9234-with-the-jmcp-server/article/ class=md-nav__link> <span class=md-ellipsis> Testing BGP Roles (RFC 9234) with the JMCP Server </span> </a> </li> <li class=md-nav__item> <a href=../../secure-bgp-aspa-preventing-and-fixing-route-leak/article/ class=md-nav__link> <span class=md-ellipsis> Secure BGP with ASPA Preventing and fixing route leaks </span> </a> </li> <li class=md-nav__item> <a href=../../migrating-colored-resolution-from-inetcolor-to-ct/article/ class=md-nav__link> <span class=md-ellipsis> Migrating Colored Resolution from inetcolor to Classful Transport </span> </a> </li> <li class=md-nav__item> <a href=../../ai-driven-brownfield-migration-to-jrd/article/ class=md-nav__link> <span class=md-ellipsis> AI-Driven Brownfield Migration to Juniper Routing Director </span> </a> </li> <li class=md-nav__item> <a href=../../preserving-the-nexthop-hierarchy/article/ class=md-nav__link> <span class=md-ellipsis> Preserving the Nexthop Hierarchy </span> </a> </li> <li class=md-nav__item> <a href=../../as-path-manipulation-in-junos-os---introducing-as-path-replace/article/ class=md-nav__link> <span class=md-ellipsis> AS Path Manipulation in Junos OS - Introducing as-path-replace </span> </a> </li> </ul> </nav> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_4> <label class=md-nav__link for=__nav_2_4 id=__nav_2_4_label tabindex=0> <span class=md-ellipsis> Multicast Routing </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_4_label aria-expanded=false> <label class=md-nav__title for=__nav_2_4> <span class="md-nav__icon md-icon"></span> Multicast Routing </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../../build.md class=md-nav__link> <span class=md-ellipsis> Under Construction </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_5> <label class=md-nav__link for=__nav_2_5 id=__nav_2_5_label tabindex=0> <span class=md-ellipsis> Scale and Convergence Tests </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_5_label aria-expanded=false> <label class=md-nav__title for=__nav_2_5> <span class="md-nav__icon md-icon"></span> Scale and Convergence Tests </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../scale-out-security-services-with-auto-fbf/article/ class=md-nav__link> <span class=md-ellipsis> Scale-Out Security Services with Auto-FBF </span> </a> </li> <li class=md-nav__item> <a href=../../mx-srx-scale-out-system-bulk-junos-config-changes/article/ class=md-nav__link> <span class=md-ellipsis> Operating MX/SRX Scale-Out System - Bulk Junos Config Changes </span> </a> </li> <li class=md-nav__item> <a href=../../long-distance-lossless-scale-across/article/ class=md-nav__link> <span class=md-ellipsis> Long-Distance Lossless Scale-Across </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--active md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_6 checked> <label class=md-nav__link for=__nav_2_6 id=__nav_2_6_label tabindex=0> <span class=md-ellipsis> Silicon / PFE / Memories </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_6_label aria-expanded=true> <label class=md-nav__title for=__nav_2_6> <span class="md-nav__icon md-icon"></span> Silicon / PFE / Memories </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../networking-chips-vs-gpuscpus/article/ class=md-nav__link> <span class=md-ellipsis> Networking Chips vs GPUs/CPUs </span> </a> </li> <li class=md-nav__item> <a href=../../tearing-down-memory-wall/article/ class=md-nav__link> <span class=md-ellipsis> Tearing down the memory wall </span> </a> </li> <li class=md-nav__item> <a href=../../silicon-photonics-and-integrated-optics/article/ class=md-nav__link> <span class=md-ellipsis> Silicon Photonics and Integrated Optics </span> </a> </li> <li class=md-nav__item> <a href=../../longest-prefix-matching-in-networking-chips/article/ class=md-nav__link> <span class=md-ellipsis> Longest Prefix Matching in Networking Chips </span> </a> </li> <li class=md-nav__item> <a href=../../chiplets-the-inevitable-transition/article/ class=md-nav__link> <span class=md-ellipsis> Chiplet Post from Linkedin </span> </a> </li> <li class="md-nav__item md-nav__item--active"> <input class="md-nav__toggle md-toggle" type=checkbox id=__toc> <label class="md-nav__link md-nav__link--active" for=__toc> <span class=md-ellipsis> Liquid Cooling - The Inflection Point </span> <span class="md-nav__icon md-icon"></span> </label> <a href=./ class="md-nav__link md-nav__link--active"> <span class=md-ellipsis> Liquid Cooling - The Inflection Point </span> </a> <nav class="md-nav md-nav--secondary" aria-label="Table of contents"> <label class=md-nav__title for=__toc> <span class="md-nav__icon md-icon"></span> Table of contents </label> <ul class=md-nav__list data-md-component=toc data-md-scrollfix> <li class=md-nav__item> <a href=#introduction class=md-nav__link> <span class=md-ellipsis> Introduction </span> </a> </li> <li class=md-nav__item> <a href=#air-cooling class=md-nav__link> <span class=md-ellipsis> Air Cooling </span> </a> </li> <li class=md-nav__item> <a href=#liquid-cooling-discussion class=md-nav__link> <span class=md-ellipsis> Liquid Cooling Discussion </span> </a> </li> <li class=md-nav__item> <a href=#glossary class=md-nav__link> <span class=md-ellipsis> Glossary </span> </a> </li> <li class=md-nav__item> <a href=#acknowledgments class=md-nav__link> <span class=md-ellipsis> Acknowledgments </span> </a> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=../../flexible-memory-in-express5/article/ class=md-nav__link> <span class=md-ellipsis> Flexible memory in Express5 </span> </a> </li> <li class=md-nav__item> <a href=../../multi-node-high-availability-basics/article/ class=md-nav__link> <span class=md-ellipsis> Multi-Node High Availability Basics </span> </a> </li> <li class=md-nav__item> <a href=../../debugging-pfe-exceptions-with-mcp/article/ class=md-nav__link> <span class=md-ellipsis> Debugging PFE exceptions on Microkernel FPCs with Natural Language and MCP </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_7> <label class=md-nav__link for=__nav_2_7 id=__nav_2_7_label tabindex=0> <span class=md-ellipsis> JVD Juniper Validated Designs </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_7_label aria-expanded=false> <label class=md-nav__title for=__nav_2_7> <span class="md-nav__icon md-icon"></span> JVD Juniper Validated Designs </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../jvd-mobile-backhaul-overview/article/ class=md-nav__link> <span class=md-ellipsis> Overview results of jvd-mbh-base </span> </a> </li> <li class=md-nav__item> <a href=../../intro-to-metro-ethernet-business-services-jvd/article/ class=md-nav__link> <span class=md-ellipsis> Introduction to Metro Ethernet Business Services Validated Design </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_8> <label class=md-nav__link for=__nav_2_8 id=__nav_2_8_label tabindex=0> <span class=md-ellipsis> Forwarding, Load Balancing, Filtering </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_8_label aria-expanded=false> <label class=md-nav__title for=__nav_2_8> <span class="md-nav__icon md-icon"></span> Forwarding, Load Balancing, Filtering </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../esi-lag-made-easier-with-ez-lag/article/ class=md-nav__link> <span class=md-ellipsis> ESI-LAG Made Easier with EZ-LAG </span> </a> </li> <li class=md-nav__item> <a href=../../srxcloudatp-multi-tenant-dns-filtering/article/ class=md-nav__link> <span class=md-ellipsis> SRX/CloudATP Multi-Tenant DNS Filtering </span> </a> </li> <li class=md-nav__item> <a href=../../open-source-monitoring-of-forwarding-exceptions/article/ class=md-nav__link> <span class=md-ellipsis> Open-Source Monitoring of Network Forwarding Exceptions - A Practical Approach </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_9> <label class=md-nav__link for=__nav_2_9 id=__nav_2_9_label tabindex=0> <span class=md-ellipsis> Technology and Features </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_9_label aria-expanded=false> <label class=md-nav__title for=__nav_2_9> <span class="md-nav__icon md-icon"></span> Technology and Features </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../service-mapping-to-colored-mpls-paths/article/ class=md-nav__link> <span class=md-ellipsis> Service Mapping to Colored MPLS Paths </span> </a> </li> <li class=md-nav__item> <a href=../../border-agnostic-architectures-with-seamless-mpls/article/ class=md-nav__link> <span class=md-ellipsis> Building Border Agnostic Architectures with Seamless MPLS </span> </a> </li> <li class=md-nav__item> <a href=../../mpls-label-anti-spoofing/article/ class=md-nav__link> <span class=md-ellipsis> MPLS Label Anti-Spoofing </span> </a> </li> <li class=md-nav__item> <a href=../../traffic-accounting-with-mx-features/article/ class=md-nav__link> <span class=md-ellipsis> Traffic Accounting with MX Features </span> </a> </li> <li class=md-nav__item> <a href=../../ip-vpn-network-apstra-freeform/article/ class=md-nav__link> <span class=md-ellipsis> IP/VPN provision and operation with Apstra Freeform </span> </a> </li> <li class=md-nav__item> <a href=../../srx-autovpn-psk-with-linux-strongswan/article/ class=md-nav__link> <span class=md-ellipsis> SRX AutoVPN / PSK with Linux strongSwan </span> </a> </li> <li class=md-nav__item> <a href=../../the-hidden-cost-of-jitter-in-aiml-training-fabrics/article/ class=md-nav__link> <span class=md-ellipsis> The Hidden Cost of Jitter in AI/ML Training Fabrics </span> </a> </li> <li class=md-nav__item> <a href=../../srx-mpls-in-flow/article/ class=md-nav__link> <span class=md-ellipsis> SRX MPLS in Flow </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_10> <label class=md-nav__link for=__nav_2_10 id=__nav_2_10_label tabindex=0> <span class=md-ellipsis> BNG </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_10_label aria-expanded=false> <label class=md-nav__title for=__nav_2_10> <span class="md-nav__icon md-icon"></span> BNG </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../juniper-bng-cups-architecture/article/ class=md-nav__link> <span class=md-ellipsis> Juniper BNG CUPS Architecture </span> </a> </li> <li class=md-nav__item> <a href=../../juniper-bng-cups-hitless-user-plane-maintenance/article/ class=md-nav__link> <span class=md-ellipsis> Juniper BNG CUPS Hitless User Plane Maintenance </span> </a> </li> <li class=md-nav__item> <a href=../../juniper-bng-cups-smart-load-balancing-with-ha/article/ class=md-nav__link> <span class=md-ellipsis> Juniper BNG CUPS Smart Load Balancing with High Availability </span> </a> </li> <li class=md-nav__item> <a href=../../juniper-bng-cups-address-pool-management/article/ class=md-nav__link> <span class=md-ellipsis> Juniper BNG CUPS Address Pool Management </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_11> <label class=md-nav__link for=__nav_2_11 id=__nav_2_11_label tabindex=0> <span class=md-ellipsis> Security </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_11_label aria-expanded=false> <label class=md-nav__title for=__nav_2_11> <span class="md-nav__icon md-icon"></span> Security </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../the-evolution-of-network-security/article/ class=md-nav__link> <span class=md-ellipsis> The Evolution of Network Security </span> </a> </li> <li class=md-nav__item> <a href=../../macsec-and-l2pt-over-non-point-to-point-networks/article/ class=md-nav__link> <span class=md-ellipsis> MACsec and L2PT over Non-Point-to-Point Networks in Junos </span> </a> </li> <li class=md-nav__item> <a href=../../com-android-ipsec-ikev2-vs-srx/article/ class=md-nav__link> <span class=md-ellipsis> com.android.ipsec IKEv2 vs SRX </span> </a> </li> <li class=md-nav__item> <a href=../../srx4700-100gbps-full-duplex-ipsec-tunnel/article/ class=md-nav__link> <span class=md-ellipsis> SRX4700 100Gbps Full Duplex IPSEC tunnel </span> </a> </li> <li class=md-nav__item> <a href=../../srx-dynamic-ip-objects-aka-feed-server/article/ class=md-nav__link> <span class=md-ellipsis> SRX Dynamic IP Objects aka Feed-server </span> </a> </li> <li class=md-nav__item> <a href=../../srx-mpls-in-flow-part-2/article/ class=md-nav__link> <span class=md-ellipsis> SRX MPLS in Flow - Part II </span> </a> </li> <li class=md-nav__item> <a href=../../securing-ipvpn-on-mx-using-inline-ipsec/article/ class=md-nav__link> <span class=md-ellipsis> Securing IPVPN Connectivity on Juniper MX Using Inline IPsec </span> </a> </li> <li class=md-nav__item> <a href=../../srx-secure-fabric-entry-point/article/ class=md-nav__link> <span class=md-ellipsis> SRX Secure Fabric Entry Point </span> </a> </li> <li class=md-nav__item> <a href=../../srx-from-chassis-cluster-to-mnha/article/ class=md-nav__link> <span class=md-ellipsis> SRX clustering. From Chassis Cluster to MultiNode High Availability </span> </a> </li> <li class=md-nav__item> <a href=../../srx-mnha-vrrp/article/ class=md-nav__link> <span class=md-ellipsis> SRX Multi-Node High Availability (MNHA) with VRRP </span> </a> </li> <li class=md-nav__item> <a href=../../from-srx-chassis-cluster-to-mnha-configurations/article/ class=md-nav__link> <span class=md-ellipsis> From SRX Chassis Cluster to MNHA Configurations side by side </span> </a> </li> <li class=md-nav__item> <a href=../../hpe-srx-sse-link/article/ class=md-nav__link> <span class=md-ellipsis> HPE SRX-SSE Link </span> </a> </li> <li class=md-nav__item> <a href=../../secure-activeactive-multivendor-fabrics-with-mnha/article/ class=md-nav__link> <span class=md-ellipsis> Secure Active/Active Multivendor Fabrics with MNHA </span> </a> </li> <li class=md-nav__item> <a href=../../802.1x-integration-guide/article/ class=md-nav__link> <span class=md-ellipsis> 802.1X Integration Guide </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_12> <label class=md-nav__link for=__nav_2_12 id=__nav_2_12_label tabindex=0> <span class=md-ellipsis> Power Topics </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_12_label aria-expanded=false> <label class=md-nav__title for=__nav_2_12> <span class="md-nav__icon md-icon"></span> Power Topics </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../automate-juniper-apstra-with-powershell/article/ class=md-nav__link> <span class=md-ellipsis> Automate Juniper Apstra with PowerShell </span> </a> </li> <li class=md-nav__item> <a href=../../juniper-routers-switches-power-observability/article/ class=md-nav__link> <span class=md-ellipsis> Power Observability </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_13> <label class=md-nav__link for=__nav_2_13 id=__nav_2_13_label tabindex=0> <span class=md-ellipsis> Observability, Sampling, Telemetry, SNMP </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_13_label aria-expanded=false> <label class=md-nav__title for=__nav_2_13> <span class="md-nav__icon md-icon"></span> Observability, Sampling, Telemetry, SNMP </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../telemetry-collector-and-dataviz-on-junos-evo/article/ class=md-nav__link> <span class=md-ellipsis> Telemetry Collector and Graphical Frontend on Junos Evolved </span> </a> </li> <li class=md-nav__item> <a href=../../sampling-evolution/article/ class=md-nav__link> <span class=md-ellipsis> Sampling Evolution </span> </a> </li> <li class=md-nav__item> <a href=../../using-junos-snmp-utility-mib-on-juniper-srx/article/ class=md-nav__link> <span class=md-ellipsis> Using Junos SNMP utility MIB on Juniper SRX </span> </a> </li> <li class=md-nav__item> <a href=../../introducing-openjts-telemetry-stack/article/ class=md-nav__link> <span class=md-ellipsis> OpenJTS Network Observability with Streaming Telemetry </span> </a> </li> <li class=md-nav__item> <a href=../../srv6-observability/article/ class=md-nav__link> <span class=md-ellipsis> IPv6 Observability </span> </a> </li> <li class=md-nav__item> <a href=../../enhancing-network-synchronization-with-ppm/article/ class=md-nav__link> <span class=md-ellipsis> Enhancing Synchronization Networks with Passive Port Monitoring (PPM) </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_14> <label class=md-nav__link for=__nav_2_14 id=__nav_2_14_label tabindex=0> <span class=md-ellipsis> Apstra </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_14_label aria-expanded=false> <label class=md-nav__title for=__nav_2_14> <span class="md-nav__icon md-icon"></span> Apstra </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../juniper-apstra-introducing-a-true-ibns/article/ class=md-nav__link> <span class=md-ellipsis> Juniper Apstra Introducing a True IBNS </span> </a> </li> <li class=md-nav__item> <a href=../../apstra-ip-fabric-reference-design/article/ class=md-nav__link> <span class=md-ellipsis> Apstra IP Fabric Reference Design </span> </a> </li> <li class=md-nav__item> <a href=../../adding-device-profiles-using-the-apstra-ui/article/ class=md-nav__link> <span class=md-ellipsis> Adding Device Profiles Using the Apstra UI </span> </a> </li> <li class=md-nav__item> <a href=../../creating-audit-trails-with-the-apstra-event-log/article/ class=md-nav__link> <span class=md-ellipsis> Creating Audit Trails with the Apstra Event Log </span> </a> </li> <li class=md-nav__item> <a href=../../apstra-configlets/article/ class=md-nav__link> <span class=md-ellipsis> Apstra Configlets </span> </a> </li> <li class=md-nav__item> <a href=../../apstra-device-replacement/article/ class=md-nav__link> <span class=md-ellipsis> Apstra Device Replacement </span> </a> </li> <li class=md-nav__item> <a href=../../using-apstra-policy-assurance/article/ class=md-nav__link> <span class=md-ellipsis> Using Apstra Policy Assurance </span> </a> </li> <li class=md-nav__item> <a href=../../introduction-to-apstra-freeform/article/ class=md-nav__link> <span class=md-ellipsis> Introduction to Apstra Freeform </span> </a> </li> <li class=md-nav__item> <a href=../../apstra-freeform-day-2-configuration/article/ class=md-nav__link> <span class=md-ellipsis> Apstra Freeform Day-2 Configuration </span> </a> </li> <li class=md-nav__item> <a href=../../config-rendering-in-juniper-apstra/article/ class=md-nav__link> <span class=md-ellipsis> Config Rendering in Juniper Apstra </span> </a> </li> <li class=md-nav__item> <a href=../../using-apstra-drain-mode/article/ class=md-nav__link> <span class=md-ellipsis> Using Apstra Drain Mode </span> </a> </li> <li class=md-nav__item> <a href=../../automating-clos-fabric-with-terraform-and-apstra/article/ class=md-nav__link> <span class=md-ellipsis> Automating 3-stage Clos fabric with Terraform and Apstra </span> </a> </li> <li class=md-nav__item> <a href=../../apstra-server-clustering/article/ class=md-nav__link> <span class=md-ellipsis> Apstra Server Clustering </span> </a> </li> <li class=md-nav__item> <a href=../../upgrading-device-operating-systems-with-apstra/article/ class=md-nav__link> <span class=md-ellipsis> Upgrading Device Operating Systems with Apstra </span> </a> </li> <li class=md-nav__item> <a href=../../day-2-generic-systems/article/ class=md-nav__link> <span class=md-ellipsis> Apstra Day 2 - Generic Systems </span> </a> </li> <li class=md-nav__item> <a href=../../apstra-flow-data/article/ class=md-nav__link> <span class=md-ellipsis> Introduction to Apstra Flow Data </span> </a> </li> <li class=md-nav__item> <a href=../../sp-style-config-apstra-freeform-for-vlan-overlap/article/ class=md-nav__link> <span class=md-ellipsis> SP-style Config in Apstra Freeform for VLAN Overlap Use-Cases </span> </a> </li> <li class=md-nav__item> <a href=../../micro-segmentation-in-dc-with-apstra-and-junos/article/ class=md-nav__link> <span class=md-ellipsis> Micro-Segmentation in DC with Apstra and Junos </span> </a> </li> <li class=md-nav__item> <a href=../../rbac-for-apstra-using-clearpass-tacacs-server/article/ class=md-nav__link> <span class=md-ellipsis> Implementing RBAC for Juniper Apstra Using ClearPass TACACS+ Server </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_15> <label class=md-nav__link for=__nav_2_15 id=__nav_2_15_label tabindex=0> <span class=md-ellipsis> Virtual Routers </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_15_label aria-expanded=false> <label class=md-nav__title for=__nav_2_15> <span class="md-nav__icon md-icon"></span> Virtual Routers </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../virtual-fabrics-vjunos-switch-and-containerlab/article/ class=md-nav__link> <span class=md-ellipsis> Building Virtual Fabrics with vJunos-switch and Containerlab </span> </a> </li> <li class=md-nav__item> <a href=../../vsrx-on-mini-pc-with-linux-kvm/article/ class=md-nav__link> <span class=md-ellipsis> vSRX on mini-PC with Linux/KVM </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_16> <label class=md-nav__link for=__nav_2_16 id=__nav_2_16_label tabindex=0> <span class=md-ellipsis> Routing Director (ex-Paragon) </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_16_label aria-expanded=false> <label class=md-nav__title for=__nav_2_16> <span class="md-nav__icon md-icon"></span> Routing Director (ex-Paragon) </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../service-orchestration-with-paragon-automation/article/ class=md-nav__link> <span class=md-ellipsis> Service Orchestration with Paragon Automation </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_17> <label class=md-nav__link for=__nav_2_17 id=__nav_2_17_label tabindex=0> <span class=md-ellipsis> AI for Networking for AI </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_17_label aria-expanded=false> <label class=md-nav__title for=__nav_2_17> <span class="md-nav__icon md-icon"></span> AI for Networking for AI </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../large-language-models-the-hardware-connection/article/ class=md-nav__link> <span class=md-ellipsis> ML Post from Linkedin </span> </a> </li> <li class=md-nav__item> <a href=../../gpu-fabrics-for-genai-workloads/article/ class=md-nav__link> <span class=md-ellipsis> GPU Fabrics for GenAI Workloads </span> </a> </li> <li class=md-nav__item> <a href=../../llm-connector-a-conversational-ai-assistant/article/ class=md-nav__link> <span class=md-ellipsis> LLM Connector - a Conversational AI Assistant for Your Network </span> </a> </li> <li class=md-nav__item> <a href=../../reimagining-network-operations-with-ai/article/ class=md-nav__link> <span class=md-ellipsis> Reimagining Network Operations with AI </span> </a> </li> <li class=md-nav__item> <a href=../../network-automation-with-ai-and-junos-mcp-server/article/ class=md-nav__link> <span class=md-ellipsis> Network Automation with AI and Junos MCP Server </span> </a> </li> <li class=md-nav__item> <a href=../../context-file-redis-and-high-performance-storage/article/ class=md-nav__link> <span class=md-ellipsis> Context-File Redis and High-Performance Storage </span> </a> </li> <li class=md-nav__item> <a href=../../context-file-basics-tokens-and-memory-management/article/ class=md-nav__link> <span class=md-ellipsis> Context-File Basics. Tokens, Data Formats, and Memory Management </span> </a> </li> <li class=md-nav__item> <a href=../../managing-junos-devices-with-context-file/article/ class=md-nav__link> <span class=md-ellipsis> Managing Junos Devices with Context-File and JMCP Server </span> </a> </li> <li class=md-nav__item> <a href=../../context-file-optimization-and-alerting-strategies/article/ class=md-nav__link> <span class=md-ellipsis> Context File Optimization and Alerting Strategies </span> </a> </li> <li class=md-nav__item> <a href=../../file-management-and-data-collection-strategies/article/ class=md-nav__link> <span class=md-ellipsis> Context Files. File Management and Data Collection Strategies </span> </a> </li> <li class=md-nav__item> <a href=../../overlay-networking-in-ai-era/article/ class=md-nav__link> <span class=md-ellipsis> Overlay Networking in AI Era </span> </a> </li> <li class=md-nav__item> <a href=../../hybrid-llm-python-architecture/article/ class=md-nav__link> <span class=md-ellipsis> MCP w/ context file part 6 </span> </a> </li> <li class=md-nav__item> <a href=../../connecting-ai-the-network-behind-every-inference/article/ class=md-nav__link> <span class=md-ellipsis> Connecting AI The Network Behind Every Inference </span> </a> </li> <li class=md-nav__item> <a href=../../../techpost/benchmarking-llms-against-networking-certification/article.md class=md-nav__link> <span class=md-ellipsis> Benchmarking LLMs against Networking Certification Exams </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--nested"> <input class="md-nav__toggle md-toggle " type=checkbox id=__nav_2_18> <label class=md-nav__link for=__nav_2_18 id=__nav_2_18_label tabindex=0> <span class=md-ellipsis> Various Other Topics </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=2 aria-labelledby=__nav_2_18_label aria-expanded=false> <label class=md-nav__title for=__nav_2_18> <span class="md-nav__icon md-icon"></span> Various Other Topics </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../introducing-the-validation-series/article/ class=md-nav__link> <span class=md-ellipsis> Introduction to the Validation Series </span> </a> </li> <li class=md-nav__item> <a href=../../mx10000-lc9600-deepdive/article/ class=md-nav__link> <span class=md-ellipsis> MX LC9600 Deepdive </span> </a> </li> <li class=md-nav__item> <a href=../../voq-and-dnx-pipeline/article/ class=md-nav__link> <span class=md-ellipsis> Letﾕs Talk About VOQ and DNX Pipeline </span> </a> </li> <li class=md-nav__item> <a href=../../mx10000-lc480-deepdive/article/ class=md-nav__link> <span class=md-ellipsis> MX LC480 Deepdive </span> </a> </li> <li class=md-nav__item> <a href=../../mpc10e-deepdive/article/ class=md-nav__link> <span class=md-ellipsis> MPC10E Deepdive </span> </a> </li> <li class=md-nav__item> <a href=../../mobile-backhaul-services-overlay/article/ class=md-nav__link> <span class=md-ellipsis> Mobile Backhaul Services Overlay </span> </a> </li> <li class=md-nav__item> <a href=../../vjunos-deployment-on-kvm/article/ class=md-nav__link> <span class=md-ellipsis> vJunos Deployment on KVM </span> </a> </li> <li class=md-nav__item> <a href=../../deploying-vjunos-in-a-bare-metal-eve-ng-server/article/ class=md-nav__link> <span class=md-ellipsis> Deploying and Using vJunos in a Bare Metal EVE-NG server </span> </a> </li> <li class=md-nav__item> <a href=../../time-synchronization-and-class-d-clocks-support/article/ class=md-nav__link> <span class=md-ellipsis> Time Synchronization and Class D Clocks Support </span> </a> </li> <li class=md-nav__item> <a href=../../centralized-deterministic-cgnat/article/ class=md-nav__link> <span class=md-ellipsis> Centralized Deterministic CGNAT </span> </a> </li> <li class=md-nav__item> <a href=../../suspicious-control-flow-detection/article/ class=md-nav__link> <span class=md-ellipsis> Suspicious Control Flow Detection </span> </a> </li> <li class=md-nav__item> <a href=../../bier-for-sr-multicast-cheers/article/ class=md-nav__link> <span class=md-ellipsis> BIER Intro </span> </a> </li> <li class=md-nav__item> <a href=../../to-spray-or-not-to-spray/article/ class=md-nav__link> <span class=md-ellipsis> To Spray or Not to Spray </span> </a> </li> <li class=md-nav__item> <a href=../../g82751enh-advancements-in-timing-and-sync/article/ class=md-nav__link> <span class=md-ellipsis> G.8275.1.enh - Junipers Advancements in Timing and Synchronization </span> </a> </li> <li class=md-nav__item> <a href=../../detection-of-blackholes-in-networks-using-jri/article/ class=md-nav__link> <span class=md-ellipsis> Detection of Blackholes Using Juniper Resiliency Interface </span> </a> </li> <li class=md-nav__item> <a href=../../packets-lost-in-transit/article/ class=md-nav__link> <span class=md-ellipsis> Packets Lost in Transit? </span> </a> </li> <li class=md-nav__item> <a href=../../jcnr-for-equinix-metal/article/ class=md-nav__link> <span class=md-ellipsis> JCNR for Equinix Metal </span> </a> </li> <li class=md-nav__item> <a href=../../llm-inference-hw-sw-optimizations/article/ class=md-nav__link> <span class=md-ellipsis> LLM Inference - Hw-Sw Optimizations </span> </a> </li> <li class=md-nav__item> <a href=../../llm-inference-hw-sw-optimizations/article/ class=md-nav__link> <span class=md-ellipsis> LLM Inference - Hw-Sw Optimizations </span> </a> </li> <li class=md-nav__item> <a href=../../selective-dynamic-load-balancing/article/ class=md-nav__link> <span class=md-ellipsis> Selective Dynamic Load Balancing </span> </a> </li> <li class=md-nav__item> <a href=../../srx4600-cgn-configuration-breakdown/article/ class=md-nav__link> <span class=md-ellipsis> SRX4600 CGN Configuration Breakdown </span> </a> </li> <li class=md-nav__item> <a href=../../single-stage-iba-with-gan-converters/article/ class=md-nav__link> <span class=md-ellipsis> Single Stage IBA with GaN Converters </span> </a> </li> <li class=md-nav__item> <a href=../../dns64-and-nat64-on-srx-series/article/ class=md-nav__link> <span class=md-ellipsis> DNS64 and NAT64 on SRX Series </span> </a> </li> <li class=md-nav__item> <a href=../../tap-aggregation-for-network-observability/article/ class=md-nav__link> <span class=md-ellipsis> Tap Aggregation </span> </a> </li> <li class=md-nav__item> <a href=../../yams-managing-jcnr-with-model-context-protocol/article/ class=md-nav__link> <span class=md-ellipsis> YAMS - Managing JCNR with Model Context Protocol </span> </a> </li> <li class=md-nav__item> <a href=../../multi-geo-overlay-procedure/article/ class=md-nav__link> <span class=md-ellipsis> Construction of a multi-geo multi-cluster </span> </a> </li> <li class=md-nav__item> <a href=../../red-hat-and-juniper-merge-ansible-collections/article/ class=md-nav__link> <span class=md-ellipsis> Red Hat and Juniper Merge Ansible Collections </span> </a> </li> <li class=md-nav__item> <a href=../../200-articles-on-articles/article.md class=md-nav__link> <span class=md-ellipsis> 200 Articles on TechPost </span> </a> </li> <li class=md-nav__item> <a href=../../dhcp-on-mnha-back-to-basics/article/ class=md-nav__link> <span class=md-ellipsis> DHCP on MNHA Back to Basics </span> </a> </li> <li class=md-nav__item> <a href=../../250-articles-on-articles/article.md class=md-nav__link> <span class=md-ellipsis> 250 articles </span> </a> </li> <li class=md-nav__item> <a href=../../precision-timing-in-modern-data-center/article/ class=md-nav__link> <span class=md-ellipsis> Precision Timing in Modern Data Center </span> </a> </li> </ul> </nav> </li> </ul> </nav> </li> <li class=md-nav__item> <a href=../../../about/ class=md-nav__link> <span class=md-ellipsis> About us </span> </a> </li> </ul> </nav> </div> </div> </div> <div class="md-sidebar md-sidebar--secondary" data-md-component=sidebar data-md-type=toc> <div class=md-sidebar__scrollwrap> <div class=md-sidebar__inner> <nav class="md-nav md-nav--secondary" aria-label="Table of contents"> <label class=md-nav__title for=__toc> <span class="md-nav__icon md-icon"></span> Table of contents </label> <ul class=md-nav__list data-md-component=toc data-md-scrollfix> <li class=md-nav__item> <a href=#introduction class=md-nav__link> <span class=md-ellipsis> Introduction </span> </a> </li> <li class=md-nav__item> <a href=#air-cooling class=md-nav__link> <span class=md-ellipsis> Air Cooling </span> </a> </li> <li class=md-nav__item> <a href=#liquid-cooling-discussion class=md-nav__link> <span class=md-ellipsis> Liquid Cooling Discussion </span> </a> </li> <li class=md-nav__item> <a href=#glossary class=md-nav__link> <span class=md-ellipsis> Glossary </span> </a> </li> <li class=md-nav__item> <a href=#acknowledgments class=md-nav__link> <span class=md-ellipsis> Acknowledgments </span> </a> </li> </ul> </nav> </div> </div> </div> <div class=md-content data-md-component=content> <article class="md-content__inner md-typeset"> <h1 id=liquid-cooling-the-inflection-point>Liquid Cooling - The Inflection Point<a class=headerlink href=#liquid-cooling-the-inflection-point title="Permanent link">¶</a></h1> <p><strong>Sharada Yeluri - 12/09/2023</strong> <br><br><span style="display:inline-flex; align-items:center; gap:12px; margin-top:4px;"><a href=https://github.com/Juniper/techpost-downloads/raw/main/liquid-cooling-the-inflection-point.pdf style="display:inline-flex; align-items:center;" target=_blank title="Download PDF"><svg fill=#d32f2f height=32 viewbox="0 0 384 512" width=32 xmlns=http://www.w3.org/2000/svg><path d="M64 0C28.7 0 0 28.7 0 64V448c0 35.3 28.7 64 64 64H320c35.3 0 64-28.7 64-64V160H256c-17.7 0-32-14.3-32-32V0H64zM256 0V128H384L256 0zM112 256H272c8.8 0 16 7.2 16 16s-7.2 16-16 16H112c-8.8 0-16-7.2-16-16s7.2-16 16-16zm0 64H272c8.8 0 16 7.2 16 16s-7.2 16-16 16H112c-8.8 0-16-7.2-16-16s7.2-16 16-16zm0 64H272c8.8 0 16 7.2 16 16s-7.2 16-16 16H112c-8.8 0-16-7.2-16-16s7.2-16 16-16z"></path></svg></a><a href=https://github.com/Juniper/techpost-downloads/raw/main/liquid-cooling-the-inflection-point.epub style="display:inline-flex; align-items:center;" target=_blank title="Download ePUB"><svg fill=#1565c0 height=32 viewbox="0 0 448 512" width=32 xmlns=http://www.w3.org/2000/svg><path d="M96 0C43 0 0 43 0 96V416c0 53 43 96 96 96H384h32c17.7 0 32-14.3 32-32s-14.3-32-32-32V384c17.7 0 32-14.3 32-32V32c0-17.7-14.3-32-32-32H384 96zm0 384H352v64H96c-17.7 0-32-14.3-32-32s14.3-32 32-32zm32-240c0-8.8 7.2-16 16-16H336c8.8 0 16 7.2 16 16s-7.2 16-16 16H144c-8.8 0-16-7.2-16-16zm16 48H336c8.8 0 16 7.2 16 16s-7.2 16-16 16H144c-8.8 0-16-7.2-16-16s7.2-16 16-16z"></path></svg></a><a href=mailto:droy@hpe.com style="display:inline-flex; align-items:center;" title="Contact us"><svg fill=#616161 height=32 viewbox="0 0 512 512" width=32 xmlns=http://www.w3.org/2000/svg><path d="M48 64C21.5 64 0 85.5 0 112c0 15.1 7.1 29.3 19.2 38.4L236.8 313.6c11.4 8.5 27 8.5 38.4 0L492.8 150.4c12.1-9.1 19.2-23.3 19.2-38.4c0-26.5-21.5-48-48-48H48zM0 176V384c0 35.3 28.7 64 64 64H448c35.3 0 64-28.7 64-64V176L294.4 339.2c-22.8 17.1-54 17.1-76.8 0L0 176z"></path></svg></a></span></p> <p>The different thermal management solutions for cooling the high-power components in electronic systems (HPCs/Servers and network equipment), trends, and the future.</p> <p>Article initially published on LinkedIn at: <a href=https://www.linkedin.com/pulse/liquid-cooling-inflection-point-sharada-yeluri-pis6f/ >https://www.linkedin.com/pulse/liquid-cooling-inflection-point-sharada-yeluri-pis6f/</a></p> <h2 id=introduction>Introduction<a class=headerlink href=#introduction title="Permanent link">¶</a></h2> <p>All the components (Optics, CPUs/GPUs, ASICs, retimers, converters) in an electronic system like HPC/server or switch/router system generate heat as they consume the power for their operation. If this heat is not dissipated efficiently, it could overheat the component's internals and cause them to fail or malfunction.</p> <p>For example, in ASICs, transistor junction temperature (TJ) is the temperature at the contact point where two different semiconductor materials meet within a transistor. The semiconductor manufacturers specify the maximum TJ, above which, if the ASIC continues to operate, then it is no longer reliable. The TJ increases with the power dissipation of the transistor. Violating the manufacturer's specification for maximum TJ frequently causes transistors to get damaged permanently. Thus, any thermal management solution should keep the ASICs' junction temperature well within the spec by efficiently removing the heat dissipated by the ASICs. Similarly, optical modules, fans, power modules, and other components have their own temperature specifications that must be met.</p> <p>In this article, we dwell on different thermal management solutions for cooling the high-power components in electronic systems (HPCs/Servers and network equipment), trends, and the future.</p> <h2 id=air-cooling>Air Cooling<a class=headerlink href=#air-cooling title="Permanent link">¶</a></h2> <p>The simplest method of removing the heat dissipated by the system is by air cooling. In air cooling, the thermal management system primarily consists of heat sinks and fan modules. Heat sinks are basically made up of thermally conductive materials like copper or aluminum. They may sit directly above the ASIC in direct contact with the asic package, or the ASIC die itself in a lid-less package and help dissipate the heat away from the chip. These heat sinks are designed to maximize the contact area with the ASIC.</p> <p>Heat sinks come with small, thin, and rectangular projections on the surface called fins. These fins are arranged in parallel to increase the surface area of the heat sink, which helps in faster and more efficient heat dissipation.</p> <p>A Thermal Interface Material (TIM) is usually applied between the heat sink and the component. TIM (which can be a paste, pad, or tape) ensures good thermal contact between the component and the heat sink. It fills in microscopic air gaps and imperfections to reduce the thermal resistance between the component and the heat sink.</p> <p>As the heat sinks dissipate the heat from the component to the surrounding air, the fan modules in the system help expel the heat by directing a steady flow of air over them. The fans usually draw the cool air from the front of the chassis and expel the hot air through the back panel.</p> <p>As the HPC systems have evolved and power densities have increased, air cooling is reaching its limits, and there has been a growing need for more efficient cooling methods like liquid cooling.</p> <p>I had an in-depth discussion about liquid cooling with Juniper's Attila Aranyosi, a senior distinguished engineer researching/developing liquid cooling prototypes, and Gautam Ganguly, senior director in the systems technology group. I captured their thoughts on the trends, challenges, pros/cons, and where the industry is headed in the below sections, organized as Q/A.</p> <h2 id=liquid-cooling-discussion>Liquid Cooling Discussion<a class=headerlink href=#liquid-cooling-discussion title="Permanent link">¶</a></h2> <p><strong><em>What is liquid cooling? Why is it better than air cooling?</em></strong></p> <p>Liquid cooling is a heat transfer mechanism in which the coolant (typically a dielectric fluid or water), via direct or indirect contact with a high-power component like the ASIC or the optical module, removes the heat dissipated by the component and, thereby, controls its temperature.</p> <p>Due to the vastly superior thermophysical properties (thermal conductivity, density, and specific heat) of liquids, they provide orders of magnitude more efficient cooling than air.</p> <p>Thermal conductivity, k [watts per meter-kelvin], is a critical parameter of heat transfer. It is a measure of a material's ability to conduct heat. It quantifies the amount of heat that can pass through a material of a given thickness in a given amount of time when there's a temperature difference across the material.</p> <p>Water has ~23 times higher thermal conductivity than air and 5 to 10 times higher than other liquids used in cooling electronics. And it is ~4,000 times better at absorbing heat than air.</p> <p><strong><em>What are the main drivers behind liquid cooling?</em></strong></p> <p>With significant increases in package, system, rack-level power dissipation, and power densities with each new generation system, air cooling is becoming inadequate or uneconomical/impractical due to insufficient space for air-cooled heat sinks in modular systems, high power consumption of air movers/fans (10-20% of total system power), excessive acoustic noise, excessive exhaust air temperature (85C).</p> <p>Customers want to save space and energy and reduce OpEx, and carbon footprint - all of this is possible with liquid-cooled solutions.</p> <p><strong><em>What are the different types of liquid cooling solutions?</em></strong></p> <p>Liquid cooling options can be categorized by</p> <ul> <li>Contact with the device: In the indirect method, the coolant does not come in direct contact with the component. In direct methods like immersion cooling, the components or the system are immersed inside the coolant.</li> <li>Mode of heat transfer: Buoyancy-driven natural convection or pump-driven forced convection</li> <li>Single or two-phase cooling</li> <li>Type of liquid: water, dielectric fluids (fluorinerts, refrigerants, engineered fluids).</li> </ul> <p>In indirect forced convection cooling, the most widely used liquid cooling option, the coolant is pumped through the micro-channels in a cold plate which is attached to the top of the electronic component like an ASIC package via a spring-loaded mounting mechanism. The mounting mechanism provides the required pressure, which -- via a thermal interface material - minimizes the contact resistance between the device and the cold plate.</p> <p><figure><img alt="Cold plate with liquid loops cooling eight 1KW Accelerator chips" src=../images/picture3.jpeg><figcaption>Figure 1: Cold plate with liquid loops cooling eight 1KW Accelerator chips</figcaption></figure></p> <p><figure><img alt src=../images/picture4.jpeg></figure></p> <p>In this method, the fluid never makes direct contact with electronics. While non-dielectric fluids (e.g., water/glycol) are often used in this method, dielectric fluids can also be used to mitigate risks associated with leaks. There are a few vendors who offer direct cooling where coolant in the cold plate comes in direct contact with the Asics. It's hard to implement as the cold plate needs to be perfectly sealed/bonded onto the Asic to be cooled to avoid leaks. The cold-plate cooling is also referred to as direct-to-chip cooling.</p> <p>Two-phase heat transfer involves the transfer of heat during phase change processes like boiling (liquid to vapor) and condensation (vapor to liquid). Two-phase heat transfer provides the highest heat removal efficiency because phase change during boiling can absorb large amounts of heat with relatively small temperature differences. Two-phase cooling uses a dielectric fluid with an atmospheric boiling point in the 45 -- 60C range.</p> <p>Since the phase change process absorbs a lot of heat with minimal temperature change, temperature gradients across the cold plate are minimized. Also, if the cold plates in a system are connected via piping in series, depending on the flow rate, the power dissipation of devices, and whether the components are cooled in series or in parallel -- there may be significant temperature differences between components with single-phase cooling. But, in two-phase cooling, the temperature across the components remains the same.</p> <p>To disburse the heat, the heated coolant from the cold plate is passed through a secondary heat exchanger, where it is cooled by ambient air or liquid, which is typically water. Water absorbs the heat from the heated coolant and then dissipates it through another method, such as through a radiator or cooling tower located near the premises (or rooftop). The pumps, pipes, and heat exchangers involved in circulating the coolant through the HPC/network equipment are collectively referred to as the coolant distribution unit (CDU).</p> <p>Among the types of liquids in cold-plate cooling, water has the best thermophysical properties, but -- due to its high atmospheric boiling point, i.e. 100C, it is only used in single-phase cooling. While water (water/glycol mixture) is used in HPC, due to concerns related to corrosion/short circuits should leakage occur, it is not widely used in network equipment. Also, with time, biological growth occurs in water, so water-based cooling systems require additives at regular intervals. As opposed to water, dielectric coolants are inert fluids and, thus, do not pose corrosion/short-circuiting issues.</p> <p>In hybrid cooling, high-power ASICs like GPUs could be cooled using cold-plate liquid cooling while other components of the system continue to use air-cooling with fans/heat sinks.</p> <p>In the case of <strong>direct (immersion) cooling</strong>, the electronic component or system is fully immersed in the dielectric fluid, and heat removal from the system occurs via single-phase or two-phase convection, where the heat from the components is directly transferred to the liquid they are immersed in. The hot coolant (in the single phase) or the coolant vapor (in the two-phase) is pumped out to an external heat exchanger or radiator to get cooled and change phase (in the two-phase), and it is sent back to the system.</p> <p>Immersion cooling has long been used in power electronics (inverters, train traction motors) or the automotive industry (battery cooling) but is still awaiting introduction to network equipment.</p> <p><figure><img alt src=../images/picture5.png></figure></p> <p><figure><img alt="Two-phase immersion cooling concept" src=../images/picture6.png><figcaption>Figure 4: Two-phase immersion cooling concept</figcaption></figure></p> <p><figure><img alt="Boiling and Condensation in a 2-phase Immersion tank" src=../images/picture7.jpeg><figcaption>Figure 5: Boiling and Condensation in a 2-phase Immersion tank</figcaption></figure></p> <p>In closed-loop systems, the components of liquid cooling (pumps, radiator, etc.) are pre-assembled and sealed by the manufacturer. It requires less maintenance. You will find this in high-performance PCs and gaming devices. In open-loop systems, the user builds and maintains the cooling setup.</p> <p><strong><em>Won't liquid damage / short circuit the components on the board when it leaks even slightly?</em></strong></p> <p>Water can not be used in immersion cooling as it will short-circuit all components! In case of a leakage in a water-based system used in cold-plate-based liquid cooling, corrosion, and short circuits can occur. Although the probability of a leakage in a properly designed system is very low due to the higher reliability and redundancy standards of network equipment, there is still hesitance to introduce water-based cold-plate cooling loops inside the equipment.</p> <p>Dielectric fluids are inert, and thus, if leakage occurs, they do not create corrosion or short circuits.</p> <p><strong><em>Many traditional heat sinks used in air cooling come equipped with vapor chambers. How is that different from liquid cooling?</em></strong></p> <p>A vapor chamber is a sealed container made of a thin metal sheet that is filled with a small amount of working fluid, such as water or alcohol, and is attached to the top of the heat sink. The heat sink transfers the heat to the vapor chamber. Vapor chambers are technically two-phase devices, but they are only used as heat spreaders to spread the concentrated heat across the base of the heat sink. Vapor chambers are not considered to be 'true' liquid-cooling devices as the heat, after an efficient spreading in the vapor chamber base, is still removed through air-cooled fins.</p> <p><strong><em>How can liquid cooling transform the data centers?</em></strong></p> <ul> <li>Liquid-cooling, with its capability to cool high-power (1,500 -2,000W) and high-heat flux ASIC components, which is out of the realm of air cooling, enables higher capacity (scale-up) systems to be built.</li> <li>Enables increased rack power density and cooling capacity (100kW+ per rack). Due to better thermal conductivities than gases, liquids allow more efficient heat transfer. This means that the heat exchanger for a liquid cooling system can be smaller than the bulky heat sinks in air-cooled systems designed to dissipate the same amount of heat. While liquid cooling systems may use some fans, these may not need to be as large or numerous as in an air-cooled system. This allows for a lower data center footprint.</li> <li>30-50% less energy use than air-cooled systems as it eliminates most of the high-powered fan modules and reduces the site's air conditioning load. This results in reduced total cost of ownership (TCO) and lower carbon footprint</li> <li>Reduced / minimal noise due to the significantly smaller number of fan modules</li> <li>Easier to reuse wasted heat</li> <li>Immersion cooling offers further advantages compared to cold-plate-based solutions: full rack-level cooling capability of up to 500kW+ (in two-phase immersion), more significant space saving (50-80%), reduced CapEx (no fans, piping, custom cold plates), simpler data center design and scaling, improved reliability (reduced corrosion, EC migration), better operating environment control (dust, particles, humidity).</li> </ul> <p><strong><em>What are the challenges in adopting liquid cooling?</em></strong></p> <ul> <li>Higher complexity for sure, and there is initial CapEx on pumps, CDUs, complex piping, cold plates, and reservoirs.</li> <li>Any system that introduces water near electronic components poses a potential risk for leaks or condensation that could damage hardware, leading to unplanned outages.</li> <li>Maintenance Complexity: We need to monitor for biological growth in water-based systems and frequently check for the integrity of pumps, reservoirs, and tubing in all liquid-cooled systems.</li> <li>Fluids, including the facility water used for heat disposal in large data centers, are expensive (for example, Novec 7000, an engineered coolant, could cost $ 75 USD/liter).</li> <li>Immersion cooling has several challenges. It needs a different rack infrastructure. Sealing the system to avoid fluid loss is more critical. There is more maintenance, which involves frequent filtering to remove the contaminants. There is potential performance degradation of higher-bandwidth (above 100G) optics when immersed in liquids. Fluid qualification (signal integrity, contamination) is needed. Only a few fluids meet GWP (global warming potential) requirements.</li> </ul> <p>In the case of a self-contained liquid-cooled rack (i.e. when the heat is not dumped into the facility-water system), the coolant distribution unit takes away significant space from the network equipment in the rack. In fact, without the availability of facility water (e.g. in a brownfield facility) to cool a high-power (100kW) full rack, a second rack (side-car heat exchanger or in-row cooler) fully dedicated to coolant distribution units and heat exchangers is required. This could affect the data center's capacity.</p> <p>In greenfield facilities where facility water connections to the racks are available, there is no need for extra space in the rack or for a second rack dedicated to cooling, i.e. the full volume of the rack is available for the network/server equipment. When using facility water, the heated coolant flows through one side of the heat exchanger and the facility water on the other side. The heat from the coolant is transferred to the facility water in the heat exchanger without the two liquids mixing. The heated facility water is then sent to a cooling tower or chiller, where the heat is dispersed to the atmosphere or another medium.</p> <p>In the greenfield facilities, many elements of a typical facility-level cooling system (computer room's air conditioners, air handlers, read-door heat exchangers, and chillers) can be eliminated, and the heat removed from the electronics can be dumped directly into the rooftop cooling tower or dry cooler.</p> <p><strong><em>Where is the industry headed?</em></strong></p> <p>No one-size-fits-all! The choice of a liquid-cooling solution depends on many factors like the system's HW architecture, power and power-density levels, the climate at the location of the facility -- ambient temperature and humidity, TCO, and PUE (power usage effectiveness), etc.</p> <p>The majority of data centers are currently undergoing a transition from 100% air-cooled to a hybrid of air and liquid cooling (rear-door heat exchangers and sidecar heat exchangers dumping the heat into the facility-water system).</p> <p>Direct-to-chip, cold plate-based liquid cooling systems (with cooling loops, rack/row manifolds, and CDUs) are becoming dominant. Depending on the temperature of the facility water entering the network equipment, cold-plate-based single-phase liquid cooling systems may be able to cool two more generations of high-power systems.</p> <p>Currently -- through the Open Compute Project (OCP) -- several major companies (Meta, Nvidia, Microsoft, Intel, AMD) are working together to determine and propose a facility water temperature level (likely 30C) that cold-plate-based cooling systems should be designed to.</p> <p>In the not-too-distant future, chip power- and power density levels will reach a point where two-phase cooling will be necessary. However, currently, there are still several challenges with two-phase-based designs (e.g. lack of accurate two-phase simulation tools and high GWP of many of the candidate fluids).</p> <p>Immersion cooling started to gain traction (mainly due to OCP), and several companies (Intel, Microsoft, Meta, Alibaba) are evaluating it for their server racks. This may become a mainstream solution within 5-6 years.</p> <p>Customers will drive the timeline for insertion and, in some cases, the type of liquid cooling technology used.</p> <p><strong><em>Are there any standards that these solutions should adhere to?</em></strong></p> <p>There are two main organizations whose mission is to establish standards, provide guidelines and recommendations, and publish white papers related to liquid cooling in data centers.</p> <p>Open Compute Project (OCP) is an open collaboration aiming at the standardization and definition of critical interfaces, operational parameters, and environmental conditions that enable interoperability of non-proprietary, multi-vendor supply chains of liquid-cooled solutions. The goal of the Cooling Environments Project is to enable global adoption of liquid cooling for IT equipment. The Advanced Cooling Facilities Sub-Project collaborates on the integration of Advanced Cooling Solutions (ACS: Door heat exchangers, Cold plates, Immersion) into Data Center Facilities via liquid distribution. Participants develop solutions, specs, and reference designs that enable ACS deployment in both new and existing data centers.</p> <p>One important task is to establish the facility water (secondary coolant) temperature at the chip that provides a good balance between data center efficiency and durability to support projected chip power requirements for multiple generations (for about ten more years). The current proposal is 30C.</p> <p>The American Society of Heating, Refrigerating, and Air-Conditioning Engineers (ASHRAE) is a professional association that seeks to advance the technology and design of HVAC&amp;R systems. ASHRAE's Technical Committee publishes guidelines and white papers for liquid cooling to ensure the quality, performance, and compatibility of the liquid cooling systems.</p> <p><strong><em>What are the latest technology innovations you saw at this OCP conference? How is OCP helping accelerate the adoption of this technology?</em></strong></p> <p>This OCP has several interesting technologies that were on display.</p> <ul> <li>Cold plate with jet impingement, i.e. high-velocity single-phase liquid injected from nozzles perpendicular to the heat source and targeting the high heat flux areas of an ASIC or Multi-chip Modules to maximize heat transfer rates</li> <li>Cold plates for high-power optical modules mounted on ganged cages with individual spring-loaded pedestals that can provide the required pressure for efficient thermal contact between each optical module and the cold plate.</li> <li>Liquid-cooled power supplies in which all the high-power components are placed on one side of the unit. When the PSU is inserted into the system, a latch mechanism pushes the cold plate against the PSU providing proper contact for efficient heat transfer.</li> <li>Single-phase immersion module with ducted forced convection heat sink and propellers capable of cooling 1,000W CPU</li> <li>A two-phase immersion-cooled system capable of cooling eight 1kW modules in 1RU form factor</li> </ul> <p>OCP provides a structure in which individuals and organizations can share their intellectual property with others and encourage the IT industry to evolve. Also, through its activities, it helps establish a strong ecosystem and standardization.</p> <p>In addition, there is ongoing research to integrate cold plates inside the ASIC packages to enhance thermal management further!</p> <p><strong><em>What is the current market penetration of liquid cooling technologies? Which industry is mainly using it? And what type of solution do they use?</em></strong></p> <p>Liquid cooling in data centers has been in use for several decades. However, until the early 2000s, only manufacturers of large supercomputers /mainframes applied this technology. Due to the growing needs driven by the constantly increasing package power dissipations, over the past 20 years, several companies emerged and started providing water-cooled cold-plate-based solutions, primarily for the HPC sector. Today the majority of high-performance PCs and gaming machines are also water-cooled.</p> <p>Hyperscalers and major data center owners are currently transitioning from air into liquid cooling via hybrid technologies using rear door or sidecar heat exchangers.</p> <p>Other industries that rely on liquid cooling include medical (MRI, CT, surgical laser), transportation (battery cooling, autonomous computing, traction motor), semiconductor (plasma etching), aerospace and defense (gearbox, hydraulics), and manufacturing (laser cutting).</p> <p>According to market analysts, in 2020, the global liquid cooling market size was valued at $2.75 billion and is projected to reach $12.99 billion by 2030.</p> <p><strong><em>Why is the networking industry hesitant to adapt it so far? When do you see a transition point?</em></strong></p> <p>Main challenges:</p> <ul> <li>Cost and complexity of installing and maintaining the liquid cooling infrastructure.</li> <li>Compatibility and interoperability with the existing equipment, standards, and regulations (that vary depending on the vendor, design, and location of the data center).</li> <li>With networking routers and switches, when a router goes down due to a leak/malfunction of the liquid cooling system, its impact (blast radius) is larger than a single server going down. For example, a 64-port TOR switch could bring all these 64 servers down when it malfunctions due to leaks.</li> </ul> <p>In networking, the smaller form-factor fixed systems might be good candidates for immersion cooling as long as test data confirms there is no performance degradation of high-bandwidth optical modules. High-end systems could use the cold-plate-based design (which can reuse most of the hardware architecture and components) or immersion-based cooling. At Juniper, we foresaw this transition point ahead of time and have invested heavily in developing in-house technologies that can be deployed for future-generation systems when the customers are ready for the transition.</p> <p>The rising energy cost in Europe is driving a lot of service providers in the EU to look into liquid cooling (mainly immersion cooling) to reduce OpEx in the long run. However, the CapEx requirements and interoperability (for modular chassis) might come in the way.</p> <p><strong><em>How can a customer adapt to this technology?</em></strong></p> <p>Conversion/design modification of air-cooled small form factor fixed systems into a cold-plate-based liquid-cooled one is relatively simple (i.e. small cold plates will replace the large air-cooled heat sinks, some fans need to be removed to create room for piping running in and out of the system). However, any liquid-cooled system will be a new design and will require qualification.</p> <p>Well-coordinated product development / architectural planning and comprehensive optimizations from chip to system level through close collaboration between engineering disciplines as well as working closely with customers to understand their short- and long-term cooling strategies, is critical. (cooling scalability/ form factor, port density, How many generations of ASICs in a chassis)</p> <h2 id=glossary>Glossary<a class=headerlink href=#glossary title="Permanent link">¶</a></h2> <ul> <li>ACS: Advanced Cooling Solutions</li> <li>ASHRAE: American Society of Heating, Refrigerating, and Air-Conditioning Engineers</li> <li>ASIC: Application Specific Integrated Circuits</li> <li>CDU: Coolant Distribution Unit</li> <li>EU: European Union</li> <li>GPU: Graphical Processor Unit</li> <li>GWP: Global Warming Potential</li> <li>HPC: High Performance Computing</li> <li>OCP: Open Compute Project</li> <li>PSU: Power Supply Unit</li> <li>PUE: Power Usage Effectiveness</li> <li>TCO: Total Cost of Ownership</li> <li>TIM: Thermal Interface Material</li> <li>TJ: Transistor Junction (temperature)</li> <li>TOR: Top of Rack</li> </ul> <h2 id=acknowledgments>Acknowledgments<a class=headerlink href=#acknowledgments title="Permanent link">¶</a></h2> <p>Thanks, Attila Aranyosi and Gautam Ganguly, for taking the time from your busy work schedules to explain all these concepts and trends with patience!</p> </article> </div> <script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script> </div> <button type=button class="md-top md-icon" data-md-component=top hidden> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg> Back to top </button> </main> </div> <div class=md-dialog data-md-component=dialog> <div class="md-dialog__inner md-typeset"></div> </div> <script id=__config type=application/json>{"base": "../../..", "features": ["toc.follow", "navigation.top", "navigation.tabs", "navigation.instant", "navigation.indexes", "search.suggest", "search.highlight", "content.code.annotate", "content.code.copy", "content.code.select", "content.action.edit", "content.tooltips", "content.footnote.tooltips"], "search": "../../../assets/javascripts/workers/search.f8cc74c7.min.js", "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}}</script> <script src=../../../assets/javascripts/bundle.c8b220af.min.js></script> <script src=../../../vendor/glightbox/glightbox.min.js></script> <script src=../../../vendor/katex/katex.min.js></script> <script src=../../../vendor/katex/contrib/auto-render.min.js></script> <script src=../../../vendor/fontawesome/all.min.js></script> <script src=../../../js/math-render.js></script> <script src=../../../js/extra.js></script> <script src=../../../js/hfws-instant-guard.js></script> <script src=../../../js/search-results.js></script> <div id=footer class=hfws-footer><!-- HFWS inserts its footer here --></div> </body> </html>